# Lab 4: Thermal losses of a house and a human-centred setpoint, in depth

Sheet: *Steady-State Heat Transfer Analysis, external thermal load, winter* (Q1 to Q4), then *Human-Centered AI Control and Dynamic Setpoints* (Q5 to Q9).

# Part 0: How heat leaves a house

## 0.1 The three ways heat moves

> **Conduction**: heat flows through a solid, from the hot side to the cold side. Governed by the material's **thermal conductivity** $\lambda$ [W/(m·K)]. Low $\lambda$ means a good insulator.

> **Insulation**: any material with a low conductivity, such as foam boards, that slows heat flow.

> **K (kelvin)**: the unit of temperature; a temperature difference of 1 K is the same as a difference of 1 °C.

> **Convection**: heat is carried by moving air (or water) along a surface. Governed by a **convection coefficient** $\alpha$ [W/(m²·K)]. Wind outside makes $\alpha_E$ large (24); calm indoor air makes $\alpha_I$ smaller (8 on walls, 6 on the floor).

> **Radiation**: surfaces exchange heat as infrared light, even through empty space. Indoors this is part of why a cold window feels cold (lab 3's mean radiant temperature $t_{mr}$).

In the sheet's wall all three act in a chain: indoor air → (convection) → inner surface → (conduction through five layers) → outer surface → (convection) → outdoor air.

> **Envelope**: the shell of the building that separates inside from outside (walls, windows, floor, roof).

> **Steady state**: every temperature and heat flow is constant in time, so the walls are not storing or releasing heat.

This lab studies the heat lost through the envelope of one ground floor, and every calculation assumes steady state.

![Conduction, convection and radiation: the three ways heat moves](figures/heat-transfer-modes.svg)

*Figure: Conduction, convection and radiation: the three ways heat moves*

![The studied ground floor: four walls, two windows, floor on the soil and a ceiling below a heated floor](figures/house-envelope.svg)

*Figure: The studied ground floor: four walls, two windows, floor on the soil and a ceiling below a heated floor*

## 0.2 Thermal resistance, in series like electrical resistors

> **Thermal resistance** $R = \delta/\lambda$ [m²K/W] ($\delta$ = thickness in metres): how strongly a layer resists heat flow. A convection film resists by $R = 1/\alpha$.

Layers in series simply **add**, exactly like resistors in series:

$$R_{tot} = \frac{1}{\alpha_I} + \sum_i \frac{\delta_i}{\lambda_i} + \frac{1}{\alpha_E}, \qquad k = \frac{1}{R_{tot}} \quad [\text{W/(m}^2\text{K)}]$$

> **k-value** (also called U-value) [W/(m²·K)]: how many watts (W, the unit of power: how fast energy flows) leak through each m² of wall for each kelvin of temperature difference.

The steady-state heat flow is then

$$\dot Q = k \, A \, (T_I - T_E).$$

> **EPS** (expanded polystyrene): a white foam insulation board.

Two consequences matter for the whole lab:

* the layer with the **largest R dominates**. A 10 cm EPS layer has $R = 0.1/0.04 = 2.5$ m²K/W, more than half of the entire wall;
* the **temperature drop is proportional to R**: the insulation layer carries most of the 19 K difference (Q1 plots this).

![The five layers of the exterior wall, from outside to inside, with their thickness and conductivity](figures/wall-layers.svg)

*Figure: The five layers of the exterior wall, from outside to inside, with their thickness and conductivity*

The five wall layers, from outside to inside, are: decorative plaster, EPS insulation, exterior mortar, AAC masonry and interior mortar.

> **Plaster**: a thin finishing coat on a surface.

> **Mortar**: a thin cement-and-sand layer that smooths and binds.

> **AAC** (autoclaved aerated concrete): a very light concrete full of tiny air bubbles, used as building blocks.

![Heat flow as an electrical network: films and layers are resistances in series](figures/resistance-network.svg)

*Figure: Heat flow as an electrical network: films and layers are resistances in series*

![Thermal conductivity of building materials: concrete conducts about 80 times more than XPS](figures/conductivity-scale.svg)

*Figure: Thermal conductivity of building materials: concrete conducts about 80 times more than XPS*

> **XPS** (extruded polystyrene): a denser and more moisture-resistant foam insulation board than EPS.

## 0.3 Windows: they lose heat, but the sun gives some back

A window has a high k-value (2.56 W/m²K, about 12 times the wall) so it loses a lot per m². But glass lets solar radiation in.

> **Solar irradiance** $I_T$ [W/m²]: the solar power arriving on one m² of a surface.

The sheet's balance for one window is

$$\dot Q_{window} = -\,c_1 c_2 c_3\, m\, A\, I_T \;+\; k_{GS}\, A\,(T_I - T_E)$$

with $c_1 = 0.9$ (double glazing), $c_2 = 0.6$ (light blinds), $c_3 = 0.6$ (metallic frame), $m$ = a window-orientation factor (0.3 east, 0.7 south) and $I_T$ = solar irradiance on the vertical surface (55 W/m² east, 380 W/m² south, at noon). A **negative** result means the window gives net heat to the room.

![A window loses heat by conduction and gains heat from the sun: the balance can be negative](figures/window-heat-balance.svg)

*Figure: A window loses heat by conduction and gains heat from the sun: the balance can be negative*

## 0.4 The floor and the ground

The ground floor sits on gravel and soil. Two layers of its structure need a short definition.

> **Screed**: a cement-and-sand layer that levels the floor.

> **Reinforced concrete**: concrete with steel bars inside.

Heat flows downward through hardwood, screed, XPS insulation, reinforced concrete, gravel and then **7 m of soil** (treated as two soil layers) until it reaches the deep soil temperature (about 11 °C, the sheet suggests 10 to 12 °C). Soil is a poor insulator but 7 m of it is a lot of resistance, so the floor loss is small. The ceiling touches another heated floor at the same 24 °C, so $T_I - T_{above} = 0$ and **no heat flows through it**.

![Heat flowing down through the floor layers and 7 m of soil to the deep ground temperature](figures/floor-to-soil.svg)

*Figure: Heat flowing down through the floor layers and 7 m of soil to the deep ground temperature*

## 0.5 From heat load to electricity

> **Setpoint**: the target temperature that the heater is told to hold.

> **Heat load**: the heat per second (in watts) that the heater must supply to hold the inside at the setpoint; at steady state it equals the heat that leaks out through the envelope.

> **Electric resistance heater** (the studied radiator): every watt of electricity becomes one watt of heat (efficiency 1).

![Electric resistance heater: a resistive element turns every watt of electricity into a watt of heat, and its fins hand that heat to the room air](figures/electric-heater.svg)

*Figure: Electric resistance heater: a resistive element turns every watt of electricity into a watt of heat, and its fins hand that heat to the room air*

So a heat load of 363 W needs 363 W of electricity.

> **Power and energy**: power is how fast energy flows (1 kW = 1000 W); energy is power × time. The electricity bill counts **kilowatt-hours (kWh)**, so 363 W over one hour is 0.363 kWh.

> **COP** (coefficient of performance): heat delivered divided by electricity used. A heat pump with a COP of 3 would need only a third of the electricity, because it moves heat from outside instead of making it.

![The human-centred chain: occupant data, PMV, optimal setpoint, heat load, energy saved](figures/ai-setpoint-chain.svg)

*Figure: The human-centred chain: occupant data, PMV, optimal setpoint, heat load, energy saved*

**Data from the sheet.** Resistance $R = \delta/\lambda$ of every layer (wall from outside to inside, floor from inside to deep soil).

    
![png](figures/output_17_0.png)
    

    T_E = 5.0 C, T_I = 24.0 C, T_soil = 11.0 C; alpha_E = 24.0, alpha_I wall = 8.0, alpha_I floor = 6.0 W/m2K
    wall area gross 72 m2, windows 4.0 m2, net opaque 68.0 m2, floor 36.0 m2
    

**Interpretation of the data.** The EPS layer ($R=2.5$ m²K/W) and the AAC layer ($R=1.67$) make up almost the whole wall resistance; plasters and mortars are thin and conduct relatively well, so they hardly matter. In the floor the XPS layer ($R=4.0$) and the two soil layers (1.2 and 1.0) dominate. The ceiling is the opposite, a thin conductive stack ($k \approx 2.45$ W/m²K), which is fine only because there is no temperature difference across it.

# Q1: Heat flux density through the wall

**Task.** Surface heat-transfer density through the exterior wall with $t_I = 24$ °C and $t_E = 5$ °C.

**Method.** Sum the resistances in series, invert for $k$, multiply by the temperature difference: $q = k\,(T_I - T_E)$.

    R_total = 4.5474 m2K/W
    k       = 0.2199 W/(m2K)
    q       = 4.178 W/m2   (T_I - T_E = 19 K)
    

**Temperature profile.** With the flux known, the temperature falls across each layer by $\Delta T = q\,R_{layer}$. The plot shows the temperature through the wall from the indoor air (left) to the outdoor air (right).

    
![png](figures/output_22_0.png)
    

### Interpretation of Q1

* **Flux:** about **4.18 W/m²** leave through the wall, which is tiny compared with a bare wall (9.28 W/m² in Q2b). The wall's k is only **0.220 W/m²K**: a good, modern value.
* **Where the drop happens:** the air-to-surface films barely change the temperature (24.0 to 23.5 °C inside, 5.2 to 5.0 °C outside) because their resistances are small. Almost the whole 19 K falls across the **EPS layer (about 10.5 K, 16.5 to 6.0 °C)** and the **AAC block (about 7.0 K, 23.5 to 16.5 °C)**. This is the picture of "the largest R dominates".
* **Why it matters for comfort:** the inner surface stays at 23.5 °C, only 0.5 K below the air. A well-insulated wall hardly lowers the mean radiant temperature. In lab 3, a cold wall lowered $t_{mr}$; here the walls are not the problem, the windows are.

# Q2: Hourly electricity of the radiator, with and without insulation

**Task.** The four walls are identical (6 m × 3 m each) and all see the same flux. Compute the hourly electricity consumption of the radiator for the ground floor in two cases: (a) the wall as given, (b) the wall without the EPS layer.

**Method.** Add every part of the envelope: opaque wall (net area = gross minus the windows), the east and south windows (with solar gain), the floor to the soil, and the ceiling (zero). One hour at constant power gives kWh = W / 1000.

    (a) k = 0.2199 W/m2K, flux = 4.18 W/m2
    (b) k = 0.4884 W/m2K, flux = 9.28 W/m2
    (a) electricity in one hour = 0.363 kWh
    (b) electricity in one hour = 0.710 kWh
    wall share of the total: (a) 78 %, (b) 89 %
    EPS saves 347 W = 49 % of the load without it
    

    
![png](figures/output_25_1.png)
    

### Interpretation of Q2

* **Answer:** with the 10 cm EPS layer the radiator needs **363 W**, i.e. **0.363 kWh per hour**. Without it the need is **710 W = 0.710 kWh per hour**, almost exactly double.
* **EPS saves 347 W (49 %)** of the uninsulated load. Spread over a heating season (hundreds of hours) this is a large amount of electricity for a cheap layer.
* **The wall dominates:** it is 78 % of the load with EPS and 89 % without. That is why insulation of the opaque wall is the first measure to look at.
* **The south window is a net heater at noon:** its solar gain (172 W) exceeds its conduction loss (97 W), giving -75 W. The east window, with weak winter sun (55 W/m²), is a net loss (+87 W). The windows together have a small net effect (+11.5 W), but only because it is noon; at night both are pure losses.
* **The floor loses little (68 W)** thanks to the XPS layer and the thick soil, and **the ceiling loses nothing** because the room above is at the same temperature.
* **Caveat:** this is one steady-state hour at noon, with no infiltration and no thermal inertia (both defined below), exactly as the sheet says. A real day has no solar gain at night, so the average load would be higher.

> **Infiltration**: uncontrolled air leaking through cracks, which carries heat out of the house.

> **Thermal inertia**: the ability of heavy walls to store heat and release it later, so that real temperatures lag behind the weather.

# Q3: Effect of the insulation thickness

**Task.** What effect does the thickness of the EPS layer have on heat loss and on electricity consumption?

    first 5 cm of EPS saves    239.2 W
    5 to 10 cm saves           107.7 W
    10 to 15 cm saves           61.3 W
    15 to 20 cm saves           39.5 W
    

    
![png](figures/output_28_1.png)
    

### Interpretation of Q3

* **The load falls fast, then slowly (diminishing returns).** Going from 0 to 5 cm saves **239 W**; 5 to 10 cm saves 108 W; 10 to 15 cm saves 61 W; 15 to 20 cm saves only **40 W**. The right-hand plot shows the saving per extra centimetre dropping steadily.
* **Why:** the load follows $k \propto 1/(R_0 + d/\lambda)$. Each added layer increases R by the same amount, but the *relative* increase of the total R gets smaller. Doubling a thin layer changes a lot; doubling a thick one hardly matters.
* **The given 10 cm is a sensible point:** at 10 cm the load is 363 W (0.363 kWh/h), already 49 % below no insulation. Doubling to 20 cm gives 263 W (0.263 kWh/h), a further 100 W for twice the material, so the choice then becomes a cost question (price per cm against saved kWh over the building's life), which the sheet does not give.
* **Electricity follows heat loss one to one** (efficiency 1), so the electricity (kWh) falls in the same proportion as the load.

# Q4: Comparing materials and choosing the optimal combination

**Task.** With the listed materials (cement plaster 0.80, reinforced concrete 2.03, solid brick 0.70, hollow brick 0.35, AAC 0.15, mineral wool 0.036, EPS 0.04, XPS 0.025 W/mK), pick the best wall.

> **Solid brick**: a fired-clay brick without holes.

> **Hollow brick**: a fired-clay brick with air-filled holes, so it conducts less heat.

> **Mineral wool**: an insulating mat of glass or stone fibres.

![The wall blocks and insulation boards compared in the material question, with their conductivity](figures/building-materials.svg)

*Figure: The wall blocks and insulation boards compared in the material question, with their conductivity*

**Method.** Build every wall from the same pattern: cement plaster (0.5 cm) outside, an insulation layer (10 cm), a structural layer (25 cm) and cement plaster (0.5 cm) inside. That gives 4 structures × 3 insulations = 12 walls of equal 36 cm thickness, so they are compared fairly. Rank by $k$ (lowest is best).

    given wall: k = 0.220
    best      : AAC + polystyrene XPS, k = 0.171, flux = 3.25 W/m2
    best wall load 221 W vs given 284 W, saving 63 W (22 %)
    

    
![png](figures/output_31_1.png)
    

    
    mean k by insulation : {'mineral wool': 0.279, 'polystyrene EPS': 0.303, 'polystyrene XPS': 0.207}
    mean k by structure  : {'AAC': 0.206, 'hollow brick': 0.257, 'reinforced concrete': 0.305, 'solid brick': 0.284}
    

### Interpretation of Q4

* **Best combination: AAC + XPS** with $k = 0.171$ W/m²K and a flux of 3.25 W/m². It beats the given wall (k = 0.220) by **22 %**, saving about **63 W** on the 68 m² of wall. It is the lowest-conductivity pair in each category (AAC 0.15 W/mK for the structure, XPS 0.025 for the insulation), so there is no trade-off in the ranking.
* **Both choices matter about equally:** the mean k over the four structures is 0.207 for XPS, 0.279 for mineral wool and 0.303 for EPS (a spread of 0.096), and over the three insulations it is 0.206 for AAC, 0.257 for hollow brick, 0.284 for solid brick and 0.305 for reinforced concrete (a spread of 0.099). A good result needs both a low-conductivity block and a low-conductivity insulation.
* **Reinforced concrete is a poor wall material thermally (2.03 W/mK):** with EPS it is the worst (k = 0.357); even its best combination (with XPS, k = 0.232) is worse than the given wall.
* **Ranking surprises:** hollow brick + XPS (0.204) beats solid brick + XPS (0.220), and AAC + mineral wool (0.216) beats AAC + EPS (0.230) because mineral wool ($\lambda = 0.036$) is slightly better than EPS (0.040).
* **Practical caveats the numbers do not show.** Cost is not given, and XPS is usually the most expensive insulation. Mineral wool is non-combustible (a big advantage for fire safety) and vapour-open, but loses its insulating power if it gets wet. XPS resists moisture, which is why the sheet uses it below ground. AAC is light and easy to cut but fragile and must be protected against moisture. So **AAC + XPS is optimal for heat loss alone**; a real design would also weigh price, fire rules and moisture.

# Q5 to Q9: Human-centred control and dynamic setpoints

> **Thermostat**: a device with a temperature sensor and a switch. It compares the measured air temperature with the setpoint and switches the heating on when the room is too cold and off when it is warm enough.

![Thermostat: a sensor, a comparison with the setpoint and a switch that turns the heating on or off](figures/thermostat.svg)

*Figure: Thermostat: a sensor, a comparison with the setpoint and a switch that turns the heating on or off*

> **AI agent**: a program that measures, decides and acts on its own.

**The idea.** Q1 to Q4 assumed a rigid setpoint of 24 °C. But a person in a winter sweater (clo = 1.0) is comfortable at a lower air temperature (lab 3). So instead of a fixed number, an AI agent computes the **lowest air temperature with PMV ≥ -0.5** and the heating follows that.

**Conditions from the sheet:** clo = 1.0, RH = 40 %, air speed 0.1 m/s, $t_{mr} = t_a - 2$. The sheet's notes say **MET = 1.1** but its starter code says **MET = 1.2**, so both are computed.

    MET 1.1: PMV at 24 C = +0.130; optimal setpoint 21.34 C (PMV -0.500); load 363 -> 282 W (0.363 -> 0.282 kWh in one hour); saving 81 W = 22.3 %, 30.4 W per K
    MET 1.2: PMV at 24 C = +0.305; optimal setpoint 20.23 C (PMV -0.500); load 363 -> 249 W (0.363 -> 0.249 kWh in one hour); saving 115 W = 31.6 %, 30.4 W per K
    

    
![png](figures/output_34_1.png)
    

### Interpretation of Q5 to Q8

* **The optimal setpoints:** **20.23 °C** with MET = 1.2 and **21.34 °C** with MET = 1.1. A lower metabolic rate means the body makes less heat, so the air must stay warmer. A 0.1 met difference moves the setpoint by 1.1 K.
* **24 °C is already slightly warm for this occupant:** at 24 °C the PMV is +0.305 (MET = 1.2) or +0.130 (MET = 1.1). The fixed 24 °C is not just wasteful, it is not even the most comfortable choice for someone in a sweater.
* **Energy saved (Q8):** the load drops from 363 W (0.363 kWh in one hour) to **249 W (0.249 kWh)** at MET = 1.2, a **115 W or 31.6 %** saving. With MET = 1.1 it drops to 282 W, a **81 W or 22.3 %** saving.
* **Every kelvin is worth about 30 W** (30.4 W/K in both cases): this is about 8 % of the 24 °C load per kelvin of setpoint reduction. The relation is linear, so the saving is simply 30.4 W times the degrees lowered.

## Why the saving is bigger than the sheet's "10 to 15 %"

The sheet says a reduction of a few °C often saves 10 to 15 % of the heating load. Our 22 to 32 % is larger, for two reasons that the next cell makes visible. First, the temperature difference to the outside is not the same everywhere: the wall and windows lose in proportion to $t_I - 5$ (19 K down to 15.2 K, a 20 % drop), the floor in proportion to $t_I - 11$ (13 K down to 9.2 K, a 29 % drop). Second, the **solar gain of the windows (183 W) is a fixed offset** that does not shrink when the setpoint falls. The conduction losses fall by 21 %, but they are reduced from a smaller base (546 W gross, 363 W net after the sun), so the *net* load falls by a larger percentage.

    
![png](figures/output_37_0.png)
    

    gross conduction loss falls by 21.0 %, net load falls by 31.6 %
    

### Interpretation of the decomposition

* **Gross conduction loss** (everything leaving through the envelope) falls from **546 W to 432 W, -21 %**. This is already above the "10 to 15 %" rule of thumb, because 3.8 K is more than "a few" degrees: at 30.4 W/K a 2 K reduction saves 61 W, which is 11 % of 546 W, right inside the sheet's range.
* **The sun's 183 W does not change**, so the *net* load falls from 363 W to 249 W, **-31.6 %**. The same absolute saving (115 W) looks bigger as a percentage of the smaller net load.
* **So both statements are true:** the sheet's 10 to 15 % is typical for a reduction of about 2 K; our 3.8 K reduction gives 21 % even on the gross loss, and the noon sun on the south window lifts the net figure to 31.6 %. On a cloudy day or at night the percentage would be the 21 % gross value.

    
![png](figures/output_39_0.png)
    

### Interpretation of the plots

* **Left:** the PMV curve rises with temperature; its crossing with the red line (-0.5) is the optimal setpoint. The MET = 1.1 curve lies below the MET = 1.2 curve, so it crosses later (21.3 °C against 20.2 °C).
* **Right:** the load is a straight line in the setpoint (slope about 30 W/K), so every degree the agent saves is worth the same. The dots are the two optima against the fixed 24 °C.

## The t_mr = t_a - 2 assumption and the limits of this analysis

    setpoint 24.00 C: wall inner surface 23.48 C (0.52 K below the air)
    setpoint 20.23 C: wall inner surface 19.81 C (0.42 K below the air)
    

### Interpretation: how reliable is this?

* **The assumption is conservative.** The sheet sets $t_{mr} = t_a - 2$. For the insulated wall the inner surface is only 0.52 K below the air at 24 °C (and 0.42 K below at 20.2 °C). The windows are colder, but together with the warm walls and floor the true mean radiant temperature is probably closer to the air temperature than 2 K below. If $t_{mr}$ were higher, the optimal setpoint would be even lower and the saving larger. The sheet's value is a safe estimate.
* **Steady state at noon.** The calculation uses one hour of data at noon, ignores thermal inertia and infiltration, and counts the full solar gain. At night, with no sun, the optimal setpoint is unchanged (it depends only on comfort) and the absolute saving is the same 115 W, but as a share of the larger night load (546 W) it is 21 %.
* **The core lesson of the sheet holds:** lowering the setpoint by a few kelvin because the person wears a sweater saves roughly **a quarter to a third of the electricity** here, at **no loss of comfort** (PMV stays at the acceptable limit -0.5), simply because the controller uses a human comfort model instead of a fixed number.

# Summary

* **Q1**: k = 0.220 W/m²K, flux 4.18 W/m². The insulation layer carries most of the 19 K drop
* **Q2**: 363 W (0.363 kWh/h) with EPS, 710 W (0.710 kWh/h) without. EPS halves the load; the south window is a net heater at noon
* **Q3**: first 5 cm saves 239 W, last 5 cm only 40 W. Diminishing returns; 10 cm is a sensible point
* **Q4**: AAC + XPS, k = 0.171 (22 % better than the given wall). Insulation matters more than structure; check cost, fire and moisture
* **Q5 to Q8**: optimal setpoint 20.2 °C (MET 1.2) or 21.3 °C (MET 1.1). 24 °C is already slightly warm for a person in a sweater
* **Q8**: 115 W (31.6 %) or 81 W (22.3 %) saved. About 30 W per kelvin
* **Q9**: more than the sheet's 10 to 15 %. The fixed solar gain makes the net percentage larger
